经过前面几章的准备，你已经了解了水力建模的基本概念，安装好了 EPANET，也熟悉了它的界面布局。现在，是时候把这些准备转化为实际操作了。本章将提供一套完整的案例管网数据，我们将一步步完成从绘制拓扑结构到运行水力计算的全过程，在实践中掌握 EPANET 的核心建模功能。

Anytown网络是在供水管网竞赛（Battle of the Water Networks）背景下开发的，该网络包含19个节点、42根管道、1台泵和3个水库，并包含一天的用水需求模式。

![[Snipaste_2026-08-23_11-17-11.png]]
<center>Anytown管网</center>

接下来，我们将从零开始搭建Anytown管网，以下是管网的基础资料。

| Pipe<br>ID | Upstream <br>Node | Downstream <br>Node | Length <br>(m) | Diameter <br>(mm) | Hazen-Williams <br>Roughness Coefficient |
| ---------: | ----------------: | ------------------: | -------------: | ----------------: | ---------------------------------------: |
|       1002 |                20 |                  70 |           3657 |               406 |                                      100 |
|       1004 |                20 |                  30 |           3657 |               406 |                                      100 |
|       1006 |                20 |                 110 |           3657 |               406 |                                      100 |
|       1008 |                30 |                  70 |           2743 |               305 |                                      100 |
|       1010 |                70 |                 100 |           1830 |               305 |                                      100 |
|       1012 |                70 |                  90 |           1830 |               254 |                                      100 |
|       1014 |                70 |                  60 |           1830 |               305 |                                      100 |
|       1016 |                60 |                  90 |           1830 |               254 |                                      100 |
|       1018 |                60 |                  80 |           1830 |               305 |                                      100 |
|       1020 |                80 |                  90 |           1830 |               254 |                                      100 |
|       1022 |                90 |                 150 |           1830 |               254 |                                      100 |
|       1024 |                90 |                 100 |           1830 |               254 |                                      100 |
|       1026 |               100 |                 150 |           1830 |               305 |                                      100 |
|       1028 |                80 |                 150 |           1830 |               254 |                                      100 |
|       1030 |                30 |                  60 |           1830 |               254 |                                      100 |
|       1032 |                30 |                  40 |           1830 |               254 |                                      100 |
|       1034 |                30 |                  50 |           2743 |               254 |                                      100 |
|       1036 |                40 |                  50 |           1830 |               254 |                                      100 |
|       1038 |                50 |                  80 |           1830 |               254 |                                      100 |
|       1040 |                80 |                 140 |           1830 |               254 |                                      100 |
|       1042 |               140 |                 150 |           1830 |               203 |                                      100 |
|       1044 |               150 |                 160 |           1830 |               203 |                                      100 |
|       1046 |               100 |                 160 |           1830 |               305 |                                      100 |
|       1048 |               100 |                 110 |           1830 |               203 |                                      100 |
|       1050 |               110 |                 160 |           1830 |               254 |                                      100 |
|       1052 |               110 |                 120 |           1830 |               203 |                                      100 |
|       1056 |               120 |                 130 |           1830 |               203 |                                      100 |
|       1058 |               130 |                 160 |           1830 |               254 |                                      100 |
|       1060 |               130 |                 170 |           1830 |               203 |                                      100 |
|       1062 |               140 |                 160 |           1830 |               203 |                                      100 |
|       1064 |               140 |                 170 |           3656 |               203 |                                      100 |
|       1066 |                50 |                 140 |           3656 |               203 |                                      100 |
|       1078 |                60 |                 501 |           30.5 |               305 |                                      110 |
|       1080 |               160 |                 502 |           30.5 |               305 |                                      110 |
<center>表1 管道基础数据</center>

| No  |   ID | Upstr. Node | Downst. Node | Q (l/s)               | H (m)                | 备注                    |
| :-: | ---: | ----------: | -----------: | :-------------------- | :------------------- | :-------------------- |
|  1  | 2001 |         500 |           20 | 0.0<br>252.5<br>504.7 | 91.4<br>82.3<br>55.2 | 默认条件下,每台水泵的效率是75%(常数) |
|  2  | 2002 |         500 |           20 | Same As Above         | Same As Above        | —                     |
|  3  | 2003 |         500 |           20 | Same As Above         | Same As Above        | —                     |
<center>表2 水泵数据</center>

|  ID | Elevation (m) | Average Demand (l/s) |
| --: | ------------: | -------------------: |
|  20 |          6.23 |                31.51 |
|  30 |         15.24 |                12.52 |
|  40 |         15.24 |                12.52 |
|  50 |         15.24 |                31.51 |
|  60 |         15.24 |                50.90 |
|  70 |         15.24 |                31.51 |
|  80 |         15.24 |                31.51 |
|  90 |         15.24 |                63.83 |
| 100 |         15.24 |                12.52 |
| 110 |         15.24 |                12.52 |
| 120 |         36.60 |                31.51 |
| 130 |         36.60 |                12.52 |
| 140 |         24.40 |                12.52 |
| 150 |         36.60 |                12.52 |
| 160 |         36.60 |                31.51 |
| 170 |         36.60 |                12.52 |
<center>表3 需水节点基础数据</center>

| Time (hr) | Demand Multiplier (-) |
| --------: | --------------------: |
|         1 |                   0.7 |
|         2 |                   0.7 |
|         3 |                   0.7 |
|         4 |                   0.6 |
|         5 |                   0.6 |
|         6 |                   0.6 |
|         7 |                   1.2 |
|         8 |                   1.2 |
|         9 |                   1.2 |
|        10 |                   1.3 |
|        11 |                   1.3 |
|        12 |                   1.3 |
|        13 |                   1.2 |
|        14 |                   1.2 |
|        15 |                   1.2 |
|        16 |                   1.1 |
|        17 |                   1.1 |
|        18 |                   1.1 |
|        19 |                   1.0 |
|        20 |                   1.0 |
|        21 |                   1.0 |
|        22 |                   0.9 |
|        23 |                   0.9 |
|        24 |                   0.9 |
<center>表4 所有节点的需水量变化模式</center>

| Node ID | Description        | Elevation (m) | Initial Water Depth (m) | Minimum Water Level (m) | Maximum Water Level (m) | Diameter (m) |
| ------: | :----------------- | ------------: | :---------------------- | :---------------------- | :---------------------- | :----------- |
|     500 | Reservoir (Source) |          3.04 | —                       | —                       | —                       | —            |
|     501 | Tank A             |          65.5 | 3.0                     | 0.0                     | 10.7                    | 17.0         |
|     502 | TankB              |          65.5 | 3.0                     | 0.0                     | 10.7                    | 16.0         |
<center>表5 水池/水源基础数据</center>

完成管网绘制以及基础资料填充后，运行模型，对比模型结果。

![[Snipaste_2026-08-23_11-24-09.png]]
<center>供水系统流量平衡图</center>

![[Snipaste_2026-08-23_11-26-12.png]]
<center>水池501的压力变化</center>

![[Snipaste_2026-08-23_11-27-22.png]]
<center>水池502的压力变化</center>

![[Snipaste_2026-08-23_11-27-52.png]]
<center>节点90的压力变化</center>

![[Snipaste_2026-08-23_11-28-29.png]]
<center>水泵2003的流量变化</center>

Anytown管网搭建全过程视频：

当你成功运行模型并看到计算结果的那一刻，你已经完成了从"看懂界面"到"跑出第一个模型"的跨越。不过，先别急着庆祝，目前这个模型只是基于设计参数的理论计算结果，它是否真实反映了你所在管网的实际运行状态？

下一章，我们将进入模型校核环节，学习通过调整管道粗糙度等参数，让这个数字模型与实际管网"对得上号"。毕竟，一个不准的模型，对实际情况起不到任何作用。