你已经按照之前提供的信息，把Anytown管网的拓扑结构画好了，管径、长度、节点用水量这些基础参数也都填进去了，点击`Run`跑了一次模拟，看着满屏的压力值和流量值，是不是很有成就感？

先别急着拿这个模型去做爆管分析、调度优化等进一步的分析。我给你泼一盆冷水：**你现在这个模型算出来的结果，大概率是不可信的。**

为什么？因为你在软件里画出的管网拓扑：管径多大、管长多少、节点如何连接，这些是基于设计图纸确定的，基本不会错。但模型真正依赖的**内部运行参数**，在实际中往往是"黑箱"：管道粗糙度会随使用年限和水质变化，实际用水量与设计值存在偏差，水泵的实际性能也可能偏离出厂曲线。这些参数无法从图纸上直接读取，你根本无从得知它们的真实数值。

模型校核是给整个模型做“精度验收”，**通过对比模型计算结果和管网实际监测数据，调整模型参数，让模型的输出和真实情况尽可能匹配。** 只有校核合格的模型，才能用来做预测、做决策，不然算出来的所有结果都是“纸上谈兵”，没法应用到实际情况中。

管网模型里，我们能直接观测到的数据通常只有两类：**节点压力**和**管段流量**，一般我们在管网关键节点装压力监测仪，在干管上装流量计，这些实测数据就是我们校核的“标尺”。

在动手校核之前，我们先在Anytown模型里建立一个直观的认识，来看看模型模拟出来的结果，和管网实际测到的数据之间到底有多大差距。

我们在管网的关键位置布置了压力监测点：**30号节点**、**90号节点**、**120号节点**。将现场实测的压力数据导入模型后，与模拟结果进行对比。==实测数据可在这里下载==。

打开Anytown管网，点击`Project -> Calibration Data`，导入我们的监测压力值，包含了三个节点的压力：30、90、120。点击运行，再点击查看监测点的压力图，如下图是节点90的模拟压力值与监测压力值的情况，可以看到模拟结果与实测结果是有差距的。

![[Snipaste_2026-08-28_22-40-20.png|426]]

![[Snipaste_2026-08-28_22-40-59.png|410]]

![[Snipaste_2026-08-28_22-44-58.png]]

如果觉得看图表不够直观的话，我们也可以点击`Report -> Calibration`来进行查看具体的差值。

![[Snipaste_2026-08-29_10-03-33.png|353]]

![[Snipaste_2026-08-29_10-03-48.png]]

![[Snipaste_2026-08-29_10-04-09.png|488]]

监测数据已经清楚地告诉我们：模型的模拟压力是高于实测值的。接下来，我们尝试通过手动调整参数来缩小这个差距。

在Anytown管网案例中，我们可以通过调整管道粗糙度系数，即海曾-威廉姆斯公式里的C值，C值越小阻力越大，同样的流量下沿程水头损失就越大，下游节点的压力就越低，来进行模型的校核。

![[Snipaste_2026-08-29_10-05-36.png|273]]

目前的大部分管道的粗糙度是100，我们可以尝试将它们修改成110，然后点击`run`，再次查看压力监测点情况。从报告中可以看出，平均压力误差相比于之前下降了不少。我们可以照着这个方法，对部分管道的粗糙度进行进一步地调整，运行管网，查看报告结果。

![[Snipaste_2026-08-29_10-07-11.png|486]]

 就这样反复调整、运行、对比，所有监测点的误差都控制在一定的范围以内，校核就完成了。
 
误差范围可参考以下标准：
1989年，英国水务局协会和独立研究公司WRc建立了稳态校准标准：**85%的节点压力误差在0.5m以内，95%在0.7m以内，100%在2m以内**。

**手动校核的优点是你能清楚地知道每个参数调整带来的影响，对理解水力模型的底层逻辑非常有帮助；缺点是效率太低，如果你的模型有几百个监测点，靠手动调可能要调好几天，根本做不完。**

如果你面对的是整个城市的管网模型，有几千个节点、上百个监测点，这时候可以考虑使用自动校核了。这里给大家提供一个自动校核的工具，下载好了之后，把Anytown管网导入进去后，设置好参数，就可以让工具自动校核了。
**注意：
1.导入的Anytown管网3个压力监测点位（30、90、120）必须与上一章节提供的管网图保持一致！
2.工具中提供了参数设置的参考值，可以自己试着调一下，没有绝对正确的参数组合。

==自动校核工具可在这里下载==

![[Snipaste_2026-09-01_20-00-19.png]]

相比于手动校核，自动校核使用的是优化算法自动寻找最优的管道粗糙度，完全不需要人工干预。这里我们填入了一组参数进行自动校核，只需要稍作等待，我们可以得到一个校核好的模型（inp文件）了。从下图可以看到，校核监测点的平均误差是0.379，比手动校核的精度还高，而且速度也快了不少。

![[Snipaste_2026-08-29_10-34-35.png|514]]

自动校核的本质，是将"寻找最优参数组合"转化为一个数学优化问题。自动校核工具借助了Python调用EPANET的计算引擎，将管道粗糙度作为优化变量，以监测点模拟值与实测值的最小平方误差为目标，通过遗传算法等优化方法自动迭代求解。你不需要在每一轮都手动修改参数、点击运行，代码会在后台完成成百上千次的模拟试错，最终输出一组让模型整体误差最小的参数组合。

现在你的Anytown模型已经完成了校核，模型计算结果和实测数据的误差完全在允许范围内，这意味着这个模型已经能够基本反映管网目前的运行状态了。

接下来，我们将深入解析自动校核工具，进入Python与EPANET的联动世界，这也是后续所有管网分析的基石，无论是模拟爆管事故的影响范围、优化泵站调度方案以节省电费，还是追踪水质在管网中的变化，都可以使用代码批量调用计算引擎、自动提取结果、再进行决策分析。下一章，我们将从零开始，手把手教你写出属于自己的自动校核工具。